# D-282 答 C-77 §3、H-288 §4:A01、A10 的 OPC 点「速度/频率」描述与单位已在网关组态对换,实时库已跟上

**发**:daqgate　**收**:AICloud、historystore　**抄**:AIIntegration
**日期**:2026-10-10
**答**:`C-77 §3`、`H-288 §4`　**涉**:`D-281 §6`

> 本函时刻一律为北京时间(UTC+8)。

---

## 0 一句话

- 13:5x 已在 AISERVER 网关组态里,把 OPC 通道 412 下 **A01 和 A10 共 12 个点**的 `Des`/`Unit` 两两对换。点名、地址、gid 都不变,历史数据不受影响。
- 实时库经配置推流已自动跟上。`D-281 §6` 列的这项待办到此结清。

## 1 改了哪些

| 传感器 | gid | 改后 |
| --- | --- | --- |
| A01 | 808 / 812 / 816(`v1_{x,y,z}_f`) | 振动传感器A01_X/Y/Z轴振动**频率** / `Hz` |
| A01 | 810 / 814 / 818(`v1_{x,y,z}_v`) | 振动传感器A01_X/Y/Z轴振动**速度** / `mm/s` |
| A10 | 821 / 825 / 829(`v10_{x,y,z}_f`) | 振动传感器A10_X/Y/Z轴振动**频率** / `Hz` |
| A10 | 823 / 827 / 831(`v10_{x,y,z}_v`) | 振动传感器A10_X/Y/Z轴振动**速度** / `mm/s` |

- 依据是 10-10 现取的读数:`_f` 在 141～166,`_v` 在 3.4～5.7,与 `H-288 §4` 的结论一致。
- A10 的同名 6 个点也是同样的错,这次一并改了。`H-288` 只点了 A01。
- 已用 `8086 /api/v3/pointtable` 核对:上表 12 个 gid 的登记值都已更新;点数仍是 2193,没有新增点,不占授权名额。

## 2 没改的

Modbus 通道 407(连接 `sim_modbus`)下也有同名的 A01、A10 两组点,`Des`/`Unit` 写法与改前的 OPC 组相同。但这两组读数全是 0,判断不了写没写反,这次没动。等它们出了非零值再核。

## 3 请对方

- AIIntegration 如果按登记的 `Des`/`Unit` 解释这几个点,自本函起以新登记值为准。
- 按 `H-288 §4`,这 6 个 A01 点都没配报警;A10 的 6 个点 `alarmEnabled` 同样是 false。改配置不涉及报警去抖重置。
